## 这个方案能帮你做什么

办公楼、商场、工厂的中央空调通常按固定排程运行：不管楼层是满是空，设定值都一样。这个方案把暖通控制器和电能表汇入同一套点位模型，用建筑自己的历史数据训练 KNN 模型给出设定值建议，再写回控制器——但写入必须从现场读回、与下发值比对通过，才算生效。

系统默认处于"先观察"模式。在操作员显式开启控制之前不会写入任何点位；约束每次写入的安全限值在现场工程师批准之前一律标记为未批准。

## 你能得到什么

**暖通与能耗共用一套点位模型。** 暖通控制器可经 OPC UA、Modbus TCP/RTU 或 BACnet/IP 接入。电能表通过内置的 Eastron SDM630 模板接入（Modbus V2 寄存器映射，IEEE-754 float32 输入寄存器），覆盖三相电压电流、总有功功率（kW）、总功率因数、频率和进口有功电能（kWh）。该模板生成的是与人工填写完全相同的严格 CSV，因此内置模板和手写模板走同一个解析器、同样的 256 行上限。电表点位只读，计入 2,000 点的注册表总额，不占用 50 个可写点。

**用你自己的数据预测设定值。** 导入历史运行数据的 CSV 或 Excel 导出；KNN 模型学的是这栋楼，不是一条通用曲线。预测结果在被允许下发到控制器之前就可以查看。

**写入是核实过的，不是假定的。** 控制器返回 ACK 不等于现场真的动了。每次写入先冻结 last-known-good 的值、质量、时间戳和 BACnet 优先级，延迟后读回并按容差比对。读回值质量不为 good 时一律不算核实通过，无论数值是多少。

**五类触发条件下的回滚。** 读回不一致、数据源离线、预测被禁用、操作员中止、批次部分失败。BACnet 点位按原优先级发 Null 释放；Modbus 点位按施加顺序逆序恢复。补偿走与原写入相同的授权写入链路，因此无法绕过写使能开关和写策略。

**告警按成因归一，不按事件计数。** 五种告警类型——数据源离线、样本过期、写入失败、读回不一致、补偿失败——各自按成因标识，同一故障重复出现时复用已打开的告警，不会开出第二条。补偿失败是 critical，因为此时现场状态未知；其余四种是 warning，因为现场保持着原设定值。确认告警只记录操作员看到过，不清除成因；只有恢复事件能清除，且恢复事件带着它所清除的告警 id。

**有界的安全限值。** 设定值上下限、单位时间窗内的最大变化量、运行模式白名单。出厂默认值（18–30 °C、每 5 分钟 1 °C、off/fan/cool/heat/auto）在具名的现场工程师签字之前一直是未批准状态。

## 适用场景

| 场景 | 怎么用 |
|------|--------|
| 写字楼 | 用这栋楼自己的历史数据按区域预测设定值，先在观察模式下走完一个完整的人流周期，再选一个区域率先开启写入 |
| 商场 | 每层注册一块电表，让功率和电能与驱动它们的暖通点位并排显示，在信任任何一方之前先比对预测值与实际值 |
| 工厂车间 | 让预测与生产排班对齐，并把变化率限值收紧到一次换班无法把机组一步拉动 |
| 混合机组改造 | 把 OPC UA 冷机和 BACnet/IP 空调机组放进同一张点位表，两者共用一条控制链路和一份审计记录 |

## 实测边界

这不是一套安全认证的控制系统。它是带核实写入链路的监督式设定值推荐器；机组自身的联锁与安全控制仍然是最终裁决方，每次写入都限制在现场工程师批准的范围内。

以下数据来自模拟器压测台，不是建筑现场数据。

| 建筑侧能得到什么 | 典型值 | 设备 |
|---|---|---|
| 按配置周期采到的现场点位 | 2,000 点下 **349.99 events/s**（目标 350.0） | 开发板基准 |
| 2,000 点位下产出的设定值建议 | **0.939 cycle/s** | 开发板基准 |
| 控制准入时延 / 预测周期时延 | 最大 1.41 ms / 46.27 ms | `northbound-smoke` 压测台，**仅冒烟实测**（n = 2 / n = 4 个周期），上游 `f831bae` —— 样本量这么小说明不了带载系统的表现 |
| 24 小时连续运行 | **release gate 未通过**（`R14_GATE_FAILED`） | 台架机（与 reComputer R2000 系列同主控，arm64），2026-09-05T05:01:19Z 至 2026-09-06T05:01:59Z，源码冻结在 `b5fe4cc`，2,000 点，实际跑满 86,400 秒。CPU 1 分钟/5 分钟峰值均超阈值（104.98% / 102.20%），MQTT 出现丢样本，预测 ACK 静默达 120.04 秒（阈值 90 秒）；BACnet 与 Modbus 采样零失败，内存、磁盘、温度均在正常范围。**7 天与 30 天运行尚未启动** |

同一套点位模型承载 4 种协议（OPC UA、Modbus TCP、Modbus RTU、BACnet/IP）。
**整个包里不作任何节能百分比声明**：那个数字取决于建筑、天气与入住率，
请在自己的现场做受控的前后对照。

表中负载数字取自**开发板基准（更快的 arm64 开发板，非套餐设备，SoC 也不同于 R1000 的 CM4 级）**。2026-09-07 补了一组 reComputer R1000 的**平台参考值**：同代 CM4 级 SoC 的 2 GB 配置，跑在开发板上而非 R1000 整机。该平台上的预测周期约为开发板基准的 9 倍慢，请按你实际部署的平台和点位数来定周期时长。R1000 出货 4 GB / 8 GB 配置的整机实测数据目前没有。

预测循环是"跑完一个 cycle 再固定 sleep"，2,000 点规模下结构上限落在 0.894 cycle/s 附近。请按自己的点位规模选采集周期。

**电表字节序在开通时确认。** SDM630 寄存器地址依据厂商公开的寄存器文档，模板默认大端字节序与大端字序。信任数值之前，用面前那台电表核一遍。

> 📖 **工程与技术参考：** 完整架构、实测基准与退化边界，详见 [工程 Wiki · 暖通空调设定值优化控制](https://wiki.seeedstudio.com/cn/solutions/hvac-setpoint-control/)。

## 使用须知

**硬件**

| 项目 | 用途 | 必需 |
|---|---|---|
| reComputer R1100（或任意 x86-64 / arm64 Docker 主机） | 运行点位模型、预测、控制链路和控制台 | 是 |
| Eastron SDM630 电能表 | 提供功率与电能点位 | 走电表流程时需要 |
| USB 转 RS-485 适配器 | 仅当电表接在 RS-485 而非 Modbus TCP 上时 | 仅 Modbus RTU |
| 支持 OPC UA、Modbus 或 BACnet/IP 的暖通控制器 | 被读写的机组 | 做控制时需要；只做演练可用内置模拟器 |

**数据**

至少一周的历史运行数据（CSV 或 Excel），含时间、设定值、实测温度和用电量。导入需要几分钟。

**软件**

Docker Engine 20.10 及以上，约 1 GB 可用磁盘，主机 8280（控制台）和 4841（OPC UA 模拟器）端口未被占用。

## 注意事项

- **先观察再控制。** 至少让预测在不写入的状态下走完一个完整的人流周期。在把推荐值与机组实际行为比对过之前就开启写入，是监督层引发投诉的典型路径。
- **批准安全限值。** 出厂的 18–30 °C、每 5 分钟 1 °C 和五种模式白名单都是占位值。它们在具名工程师签字之前一直报告为未批准，应当替换为本机组实际调试出来的限值，而不是原样确认一遍。
- **确认电表字节序。** 厂商默认值并不通用。在相信缩放后的点位之前，先读一个物理量已知的寄存器核对。
- **Modbus RTU 需要串口设备部署配置。** 标准 Docker 配置不会挂载主机串口。在指定适配器与目标控制器通过真实硬件联调之前，生产写控制必须保持关闭。
- **仅限中央空调。** 本方案面向中央空调系统，不适用于分体式空调。
- **镜像 tag。** 部署文件已固定到不可变镜像 「missionpack-knn:v1.7.0」，该版本包含 SDM630 电表模板、控制回滚协调器、告警 envelope、自定义中间变量引擎、SI 诊断与配置包、网关 HH/H/L/LL 阈值告警与 SQLite 历史、Observe/Auto 预测模式与归档训练及 React 控制台（`@suharvest/ui-kit` v0.2.0 Seeed Studio UI）。按部署指南执行调试即可。
